# TF-06 — Risk Management Plan

| Field | Value |
| --- | --- |
| Document ID | TF-06 |
| Version | v0.1 DRAFT |
| Status | Draft for internal review |
| Owner | ‹CMGG software lead + quality› |
| Approver | ‹Lab director› |
| Date | 2026-06-25 |
| Standard | EN ISO 14971:2019 (+ ISO/TR 24971 guidance) |

> This plan defines how risk is managed across CoGA's lifecycle. The living **Risk
> Management File (RMF)** — the full hazard/FMEA analysis with risk estimates and control
> verification — is maintained as a controlled spreadsheet/register referenced here; §6
> seeds it with the principal hazards.

---

## 1. Scope

All five clinical applications of CoGA (TF-01) and the full software lifecycle (development,
release, clinical use, change, decommissioning). Upstream wet-lab/bioinformatics risks are
**out of scope** here (covered by their own validation) **except** at the interface: CoGA's
assumptions about, and handling of, its inputs.

## 2. Risk management process & responsibilities

| Activity | Responsible | Output |
| --- | --- | --- |
| Risk planning | Software lead + quality | This plan |
| Hazard identification & risk analysis | Multidisciplinary: developer(s), clinical lab geneticist(s), quality | RMF |
| Risk evaluation & control | Software lead + clinical lead | Risk-control measures, design changes |
| Verification of controls | Developer + reviewer | TF-09 V&V evidence |
| Residual-risk & benefit-risk review | Lab director | Sign-off |
| Production & post-production monitoring | Quality + PMS owner | [TF-16 PMS](TF-16-post-market-surveillance-plan.md) feedback into RMF |

## 3. Risk acceptability policy

Risk is estimated as **Severity × Probability**; for software the probability of a
*systematic* fault is treated per ISO 14971 / IEC 62304 guidance (probability of the fault
occurring is hard to estimate, so emphasis is on **severity** and on rigour of controls,
verification, and detectability).

**Severity scale (clinical-genetics-oriented):**

| Level | Definition (example) |
| --- | --- |
| S1 Negligible | Inconvenience; no impact on result (e.g. cosmetic UI issue) |
| S2 Minor | Recoverable delay/rework; caught at routine review |
| S3 Serious | Could contribute to a wrong interpretation if not caught at review |
| S4 Critical | Could lead to a wrong clinical result reaching the report (e.g. missed pathogenic variant, wrong embryo selected, wrong fetal-risk call) |
| S5 Catastrophic | Wrong result drives an irreversible clinical decision (e.g. embryo transfer/discard, termination, missed treatable condition) |

**Acceptability:** Any hazardous situation with potential severity ≥ S4 requires risk
controls reducing risk **as far as possible (AFAP)** and explicit residual-risk acceptance
by the lab director; reliance on "the professional will catch it at sign-out" is a
**legitimate but not sufficient sole control** for S4/S5 — at least one device-level control
(design, alert, or QC gate) is required in addition. **🔲 INPUT NEEDED:** confirm the
severity/probability matrix and acceptability thresholds with CMGG quality.

## 4. Risk-control hierarchy (ISO 14971 §7, IVDR Annex I §4)

1. **Inherent safety by design** — e.g. server-side recomputation of ACMG scores; derived calls gated by QC; immutable/append-only audit and sign-out; "uninformative" safe-default for unresolved haplotypes.
2. **Protective measures / alerts** — e.g. evidence-drift badges, sign-out drift gate (409 unless acknowledged), Mendel-error and informative-marker QC, fetal-fraction confidence interval and disagreement flag, coverage funnels.
3. **Information for safety** — IFU/labelling warnings (TF-15), in-app guidance, limitations (TF-01 §4), provenance footer.

## 5. Existing controls already implemented (control inventory)

These are live and serve as risk controls; they are cited from the RMF:

- Reproducibility & integrity: version manifest, per-classification evidence snapshot, evidence-drift detection, immutable clinical audit, content-hashed frozen sign-out, drift-gated sign-out, server-side score recompute. ([clinical-traceability.md](../clinical-traceability.md))
- Access & accountability: project-scoped RBAC, admin-gated mutations, append-only access audit, refuse-to-start on default secrets. ([security-posture.md](../security-posture.md))
- Analytic QC surfaced to the user: NIPT fetal-fraction CI + category-8 false-negative signal; PGT Mendel-error rate, informative-marker counts, recombination-proximity warnings, safe "uninformative" fallback, staleness-guarded haplotype precompute. ([monogenic-nipt.md](../monogenic-nipt.md), [haplotype-segregation-analysis.md](../haplotype-segregation-analysis.md))
- **Sample identity & integrity:** the **Sample QC module** (relatedness, sex check, Mendelian consistency, heterozygosity ratio, per-mode variant counts) reviewed before sign-out to detect sample swaps/contamination/data-integrity issues — the explicit control for H4. (`sample_integrity_service`; REQ-QC-001/002; `test_sample_integrity_qc.py`)

## 6. Principal hazards (RMF seed)

Starter set; the RMF expands each with hazardous situation, sequence of events, severity,
control, residual risk, and V&V reference.

| # | Hazard / failure mode | Application(s) | Sev | Existing/needed control |
| --- | --- | --- | --- | --- |
| H1 | **Missed pathogenic variant** (over-aggressive filter; variant dropped by QUAL/artifact/frequency filter) | All | S4–S5 | Filter funnels with drop counts; configurable, reviewable filters; verification of filter logic (TF-09); IFU on filter limitations |
| H2 | **False-positive / mis-prioritized variant** drives wrong conclusion | All | S3–S4 | ACMG decision support overridable; review/sign-out; internal/external frequency context |
| H3 | **Wrong ACMG class** from incorrect criterion auto-positioning | All | S3–S4 | Overridable criteria, server recompute, evidence snapshot, drift surfacing; classifier verification vs reference set (TF-10/11) |
| H4 | **Sample/pedigree swap, contamination or wrong inheritance model** → wrong segregation/interpretation | PGT, WGS, NIPT, mito (3.5) | S5 | **Sample QC module** — relatedness, sex check, Mendelian consistency, heterozygosity ratio, per-mode variant counts (`sample_integrity_service`; family Sample-QC view; REQ-QC-001/002) — **mandatory review before sign-out** (TF-01 §4 cond. 6); per-child Mendel-error rate; mtDNA maternal-haplogroup consistency (3.5); verified by `test_sample_integrity_qc.py` |
| H5 | **Wrong embryo classification** (recombination near ROI, sparse informative markers, mis-coloured relative) | PGT | S5 | Recombination-aware blocks, raw-marker overlay, informative-marker count, "uninformative" safe default, donor-side greying; verification on 100-embryo concordance (TF-10) |
| H6 | **Incorrect fetal-fraction estimate** → mis-categorized fetal genotype | NIPT | S4–S5 | Cat-7 estimator with CI + N sites, category-8 dropout signal, external-FF disagreement flag; verification on 30-sample concordance (TF-10) |
| H7 | **Missed/incorrect aneuploidy or large SV** | PGT | S4–S5 | SV/segment tracks; **define detection thresholds & verify** (>10 Mb claim) in TF-10 |
| H8 | **Stale reference/annotation data** silently changes interpretation | All | S3–S4 | Version manifest, evidence-drift detection, drift-gated sign-out |
| H9 | **Reproducibility failure** — report cannot be regenerated as signed | All | S4 | Content-hashed frozen snapshot, render-from-snapshot for signed cases, do-not-requery-ClickHouse rule |
| H10 | **Use error** — analyst misreads a QC warning / signs out wrong candidate | All | S4–S5 | Usability engineering (TF-12); IFU; UI alerts; training under ISO 15189 competency |
| H11 | **Unauthorized access / data integrity / confidentiality breach** (PHI) | All | S3–S4 | RBAC, audit, encryption/TLS (deployment open items, [security-posture](../security-posture.md)); TF-13, TF-14 |
| H12 | **Wrong assembly / off-scope panel/assay used** | All | S4 | Assembly-scoped storage; **🔲 add explicit off-scope guard**; IFU |
| H13 | **Incorrect mtDNA heteroplasmy / maternal-inheritance interpretation** | mito (3.5) | S4 | Heteroplasmy quantification + maternal-transmission logic with QC; Sample QC for maternal-lineage integrity (H4); ACMG review/sign-out; verification in TF-10 (`test_mitochondrial_analysis.py`) |

## 7. Residual risk & benefit-risk

After controls, each residual risk is re-estimated in the RMF; overall residual risk and the
benefit-risk balance (the clinical value of faster, reproducible, traceable interpretation
vs. residual interpretive risk under professional oversight) are evaluated and signed off by
the lab director. Inputs: TF-11 performance results, PMS data.

## 8. Production & post-production information

PMS ([TF-16](TF-16-post-market-surveillance-plan.md)) and the vigilance/CAPA process
([TF-17](TF-17-vigilance-capa.md)) feed real-world experience (incidents, near-misses,
user feedback, drift events) back into the RMF; the RMF is reviewed at each release and at
defined intervals.
